# ISO 14971:2019 Risk Management Review Checklist

이 reference는 ISO 14971:2019 기반 Risk Management File 검토 시 필요한 상세 관점을 제공한다. 표준 원문을 대체하지 않으며, clause 수준의 검토 방향과 RA/QA 실무상 흔한 결함을 정리한다.

## 1. Document Inventory

검토 시작 시 다음 정보를 추출한다.

- Product name, model, variants, accessories
- Manufacturer, document owner, approval status
- Intended use, indications, contraindications
- Patient population, intended user, use environment
- Device class and target market
- Applicable standards and claimed conformity
- Risk Management Plan version
- Risk Analysis or FMEA version
- Risk Management Report version
- IFU/labeling version
- Verification, validation, usability, software, clinical, PMS documents referenced by RMF

## 2. Risk Management Plan Review

확인 항목:

- 제품 범위, lifecycle phase, 포함/제외 모델이 명확한가
- 책임과 권한이 정의되어 있는가
- risk acceptability criteria가 사전에 정의되어 있는가
- risk-benefit 판단 기준 또는 escalation 기준이 있는가
- risk review 시점과 production/post-production feedback 반영 방식이 있는가
- verification of risk control implementation 방식이 정의되어 있는가
- residual risk disclosure 및 labeling 연계 방식이 있는가

흔한 finding:

- RMP가 템플릿 수준이고 제품별 risk acceptability criteria가 없음
- severity/probability scale 정의가 모호하거나 FMEA table과 불일치
- unacceptable risk 발생 시 benefit-risk 판단 절차가 없음
- PMS/complaint/CAPA 정보를 RMF에 반영하는 절차가 없음

## 3. Risk Analysis Review

확인 항목:

- Intended use와 reasonably foreseeable misuse가 고려되었는가
- Safety characteristics가 충분히 식별되었는가
- Hazard, sequence of events, hazardous situation, harm이 논리적으로 연결되는가
- Normal condition과 fault condition이 모두 고려되었는가
- Accessories, consumables, cleaning/reprocessing, maintenance, installation, transport, disposal이 필요한 경우 포함되었는가
- Software, cybersecurity, usability, biological, electrical, mechanical, thermal, data integrity, alarm, interoperability risk가 제품 특성에 맞게 포함되었는가

흔한 finding:

- Failure mode만 나열하고 hazardous situation/harm 연결이 없음
- Harm이 너무 일반적임: "injury", "user dissatisfaction" 등
- Hazard와 harm이 뒤섞여 있음
- Known hazards from similar devices, complaints, standards, usability analysis가 반영되지 않음

## 4. Risk Evaluation Review

확인 항목:

- Initial risk와 residual risk가 RMP 기준에 따라 평가되었는가
- severity/probability score와 acceptability category가 일관되는가
- 불확실성이 큰 probability에 대해 rationale이 있는가
- risk acceptability가 사후적으로 조정된 흔적은 없는가

흔한 finding:

- 같은 harm에 severity가 행마다 다르게 적용됨
- probability 근거가 없거나 임의 추정으로 보임
- unacceptable risk인데도 risk control 또는 benefit-risk rationale이 없음
- risk matrix 색상/점수와 acceptability 판정이 불일치

## 5. Risk Control Review

확인 항목:

- Risk control option analysis가 수행되었는가
- Inherent safety by design, protective measures, information for safety 순서가 고려되었는가
- 각 risk control measure가 구체적이고 검증 가능한가
- risk control implementation이 verification evidence와 연결되는가
- risk control로 인해 새로운 hazard 또는 risk가 생기는지 검토했는가
- risk control 후 residual risk가 재평가되었는가

흔한 finding:

- IFU warning만으로 risk를 낮췄다고 주장하지만 사용자가 실제로 위험을 회피할 수 있는지 근거가 없음
- Risk control이 "design control"처럼 추상적으로 작성되어 검증 불가
- Verification report, test report, usability validation, software test와 traceability가 없음
- Risk control 후 probability 감소 근거가 없음

## 6. Overall Residual Risk Review

확인 항목:

- 개별 residual risk뿐 아니라 overall residual risk가 평가되었는가
- 모든 residual risk가 허용 가능하다는 선언만 있는지, 누적적 관점의 rationale이 있는지 확인한다
- Benefit-risk analysis가 필요한 risk에 대해 clinical/performance benefit 근거가 연결되는가
- Residual risk disclosure가 IFU/labeling와 일치하는가

흔한 finding:

- Overall residual risk 평가가 한 문장 선언에 그침
- Benefit-risk conclusion이 clinical evaluation, performance evaluation, literature, PMS와 연결되지 않음
- IFU에는 경고가 있는데 RMF residual risk disclosure에는 없음, 또는 반대

## 7. Risk Management Review and Report

확인 항목:

- RMR이 RMP의 계획이 실행되었는지 검토하는가
- 모든 identified risk가 평가 및 통제되었는가
- Overall residual risk acceptability 결론이 있는가
- Production/post-production information 수집 및 검토 계획이 확인되었는가
- 미해결 issue, open action, deviation이 투명하게 관리되는가

흔한 finding:

- RMR이 risk table을 반복할 뿐 review conclusion이 없음
- Open action이 있는데 최종 acceptable conclusion으로 처리됨
- RMP와 RMR의 scope, version, 기준이 불일치

## 8. Production and Post-Production Information

확인 항목:

- Complaint, adverse event, CAPA, servicing, PMS, PMCF, literature, similar device information을 수집하는 체계가 있는가
- 수집된 정보가 risk estimate, hazard identification, risk control effectiveness 검토로 이어지는가
- 새로운 hazard 또는 변경된 risk profile 발생 시 RMF 업데이트 기준이 있는가

흔한 finding:

- PMS 절차는 언급하지만 RMF 업데이트 trigger가 없음
- Complaint trend와 FMEA probability가 연결되지 않음
- CAPA 후 risk control effectiveness 재평가가 없음

## 9. Cross-Document Consistency

다음 문서 간 일관성을 비교한다.

- RMP vs RMR: scope, criteria, responsibilities, review conclusion
- Risk analysis vs IFU: residual risk, warning, contraindication, precautions
- Risk analysis vs Usability Engineering File: use-related risk, critical task, validation result
- Risk analysis vs Software documentation: software hazard, alarm, data integrity, cybersecurity, verification
- Risk analysis vs Clinical evaluation: benefit-risk rationale and claimed benefits
- Risk analysis vs PMS/Complaint/CAPA: known issues and updated risk estimates

## 10. Recommended Finding Categories

Finding 작성 시 다음 category를 사용하면 좋다.

- Missing required RM process element
- Inadequate risk acceptability criteria
- Weak hazard identification
- Incorrect hazard-harm logic
- Unsupported probability estimate
- Inadequate risk control verification
- Overreliance on information for safety
- Missing residual risk disclosure
- Weak benefit-risk rationale
- Inconsistent cross-document traceability
- Inadequate PMS feedback loop
- Version or document control inconsistency

## 11. Output Quality Rules

- 각 finding은 문서 위치와 연결한다.
- 문제점만 말하지 말고 심사자가 왜 문제 삼는지 impact를 적는다.
- Recommendation은 실행 가능하게 쓴다.
- 정보가 부족하면 "문서상 확인 불가"와 "담당자 확인 필요"를 구분한다.
- 중대한 finding에는 가능한 보완 문구 또는 필요한 evidence 예시를 제공한다.
